<!doctype html>
<html lang="ja">
<head>
  <!-- build: 1.20 | 20260317 | Electrical Maintenance Tools | uk -->
  <!-- Black Deep Tone -->
  <meta charset="utf-8" />
  <meta name="viewport" content="width=device-width, initial-scale=1" />
  <title>電気保全 便利ツール集</title>
  <link href="https://fonts.googleapis.com/css2?family=Noto+Sans+JP:wght@400;500;700&family=JetBrains+Mono:wght@400;600&display=swap" rel="stylesheet" />
  <style>
    :root {
      --bg: #0c1117;
      --surface: #161b22;
      --surface2: #1c2230;
      --border: #2a3444;
      --ink: #cdd9e5;
      --muted: #768390;
      --accent: #388bfd;
      --accent-dim: #1c3a6b;
      --good: #3fb950;
      --good-dim: #0f2d17;
      --warn: #d29922;
      --warn-dim: #2e2009;
      --bad: #f85149;
      --bad-dim: #3b1016;
      --elec: #e3b341;
      --elec-dim: #2d2006;
    }
    * { box-sizing: border-box; margin: 0; padding: 0; }
    body {
      background: var(--bg);
      color: var(--ink);
      font-family: 'Noto Sans JP', sans-serif;
      font-size: 14px;
      min-height: 100vh;
      display: flex;
      flex-direction: column;
      -webkit-text-size-adjust: 100%;
      text-size-adjust: 100%;
    }

    /* ── ヘッダー 2段構成 ── */
    .home-bar {
      background: var(--bg);
      border-bottom: 1px solid var(--border);
      padding: 4px 16px;
      display: flex;
      align-items: center;
      flex-shrink: 0;
    }
    .home-bar a {
      font-family: 'JetBrains Mono', monospace;
      font-size: 11px;
      color: var(--muted);
      text-decoration: none;
      white-space: nowrap;
      transition: color 0.2s;
    }
    .home-bar a:hover { color: var(--accent); }

    header {
      border-bottom: 1px solid var(--border);
      padding: 8px 14px;
      display: flex;
      align-items: center;
      gap: 8px;
      background: var(--surface);
      flex-shrink: 0;
      flex-wrap: nowrap;
      overflow: hidden;
      min-height: 44px;
    }
    header h1 {
      font-size: 13px;
      font-weight: 700;
      letter-spacing: .02em;
      white-space: nowrap;
      flex-shrink: 1;
      min-width: 0;
      overflow: hidden;
      text-overflow: ellipsis;
    }
    .badge {
      font-size: 10px;
      font-weight: 600;
      padding: 2px 6px;
      border-radius: 999px;
      border: 1px solid;
      white-space: nowrap;
      flex-shrink: 0;
    }
    .badge-green { border-color: var(--good); color: var(--good); }
    .badge-blue  { border-color: var(--accent); color: var(--accent); }
    #verBadge {
      font-size: 9px;
      font-family: 'JetBrains Mono', monospace;
      color: var(--muted);
      background: var(--surface2);
      border: 1px solid var(--border);
      border-radius: 4px;
      padding: 2px 6px;
      white-space: nowrap;
      margin-left: auto;
      flex-shrink: 0;
    }

    /* ── タブバー ── */
    .tabbar {
      display: flex;
      background: var(--surface);
      border-bottom: 1px solid var(--border);
      overflow-x: auto;
      flex-shrink: 0;
    }
    .tabbar::-webkit-scrollbar { height: 3px; }
    .tabbar::-webkit-scrollbar-thumb { background: var(--border); }
    .tab-btn {
      padding: 10px 16px;
      font-size: 13px;
      font-family: 'Noto Sans JP', sans-serif;
      color: var(--muted);
      background: none;
      border: none;
      border-bottom: 2px solid transparent;
      cursor: pointer;
      white-space: nowrap;
      transition: color .15s, border-color .15s;
      -webkit-tap-highlight-color: transparent;
      touch-action: manipulation;
      min-height: 44px;
    }
    .tab-btn:hover { color: var(--ink); }
    .tab-btn.active { color: var(--elec); border-bottom-color: var(--elec); }

    .tab-content { display: none; flex: 1; overflow: hidden; }
    .tab-content.active { display: flex; }

    /* ── 2カラムレイアウト ── */
    .two-panel {
      display: grid;
      grid-template-columns: 310px 1fr;
      flex: 1;
      min-height: 0;
    }
    .panel-left {
      background: var(--surface);
      border-right: 1px solid var(--border);
      overflow-y: auto;
      padding: 18px;
      display: flex;
      flex-direction: column;
      gap: 14px;
    }
    .panel-right {
      padding: 18px;
      overflow-y: auto;
      display: flex;
      flex-direction: column;
      gap: 12px;
    }

    /* ── 入力部品 ── */
    .section-title {
      font-size: 11px;
      font-weight: 700;
      letter-spacing: .12em;
      text-transform: uppercase;
      color: var(--muted);
      margin-bottom: 8px;
    }
    .field { margin-bottom: 9px; }
    .field label {
      display: block;
      font-size: 12px;
      color: var(--muted);
      margin-bottom: 4px;
    }
    input[type="number"], input[type="text"], select {
      width: 100%;
      background: var(--bg);
      border: 1px solid var(--border);
      border-radius: 6px;
      color: var(--ink);
      padding: 7px 10px;
      font-size: 16px;
      font-family: 'JetBrains Mono', monospace;
      outline: none;
      transition: border-color .15s;
      -webkit-appearance: none;
      appearance: none;
    }
    input:focus, select:focus { border-color: var(--accent); }
    .two-col { display: grid; grid-template-columns: 1fr 1fr; gap: 10px; }
    .divider { border: none; border-top: 1px solid var(--border); }

    /* ── カード ── */
    .result-cards   { display: grid; grid-template-columns: repeat(3,1fr); gap: 10px; }
    .result-cards-2 { display: grid; grid-template-columns: repeat(2,1fr); gap: 10px; }
    .result-cards-4 { display: grid; grid-template-columns: repeat(4,1fr); gap: 10px; }
    .card {
      background: var(--surface);
      border: 1px solid var(--border);
      border-radius: 10px;
      padding: 12px 14px;
    }
    .card .card-label { font-size: 11px; color: var(--muted); margin-bottom: 5px; }
    .card .card-value {
      font-family: 'JetBrains Mono', monospace;
      font-size: 20px; font-weight: 600; line-height: 1;
    }
    .card .card-unit { font-size: 12px; color: var(--muted); margin-left: 2px; }
    .card .card-sub  { font-size: 11px; color: var(--muted); margin-top: 4px; }
    .card.accent { border-color: var(--accent); background: var(--accent-dim); }
    .card.good   { border-color: var(--good);   background: var(--good-dim); }
    .card.warn   { border-color: var(--warn);   background: var(--warn-dim); }
    .card.bad    { border-color: var(--bad);    background: var(--bad-dim); }
    .card.elec   { border-color: var(--elec);   background: var(--elec-dim); }

    /* ── テーブル ── */
    .data-table-wrap {
      background: var(--surface);
      border: 1px solid var(--border);
      border-radius: 10px;
      overflow: hidden;
    }
    table { width: 100%; border-collapse: collapse; font-size: 13px; }
    thead th {
      background: var(--surface2);
      padding: 8px 10px;
      text-align: left;
      font-size: 11px; font-weight: 700;
      letter-spacing: .08em;
      color: var(--muted);
      border-bottom: 1px solid var(--border);
    }
    tbody tr { border-bottom: 1px solid var(--border); transition: background .1s; }
    tbody tr:last-child { border-bottom: none; }
    tbody tr:hover { background: var(--surface2); }
    tbody tr.highlight-row { background: var(--elec-dim) !important; }
    tbody tr.highlight-row td { color: var(--elec) !important; font-weight: 600; }
    tbody td { padding: 8px 10px; font-family: 'JetBrains Mono', monospace; vertical-align: middle; }
    tbody td:first-child { font-family: 'Noto Sans JP', sans-serif; color: var(--muted); }
    .hl        { color: var(--accent); font-weight: 600; }
    .good-text { color: var(--good);   font-weight: 600; }
    .warn-text { color: var(--warn);   font-weight: 600; }
    .bad-text  { color: var(--bad);    font-weight: 600; }
    .elec-text { color: var(--elec);   font-weight: 600; }

    /* ── プリセットボタン ── */
    .preset-row { display: flex; gap: 6px; flex-wrap: wrap; margin-top: 4px; }
    .preset-btn {
      font-family: 'JetBrains Mono', monospace;
      font-size: 11px; font-weight: 600;
      padding: 4px 10px; border-radius: 5px;
      border: 1px solid var(--border);
      background: var(--surface2);
      color: var(--muted);
      cursor: pointer;
      transition: all .15s;
      -webkit-tap-highlight-color: transparent;
    }
    .preset-btn:hover, .preset-btn.selected {
      border-color: var(--elec);
      color: var(--elec);
      background: var(--elec-dim);
    }

    /* ── 判定バナー ── */
    .verdict-card {
      border: 1px solid var(--border);
      border-radius: 10px;
      padding: 14px 18px;
      display: flex; align-items: flex-start; gap: 12px;
    }
    .verdict-icon { font-size: 22px; flex-shrink: 0; margin-top: 1px; }
    .verdict-main { font-size: 14px; font-weight: 700; }
    .verdict-sub  { font-size: 12px; color: var(--muted); margin-top: 3px; }

    /* ── 種別ガイドカード ── */
    .guide-grid {
      display: grid;
      grid-template-columns: repeat(auto-fill, minmax(240px, 1fr));
      gap: 10px;
    }
    .guide-card {
      background: var(--surface);
      border: 1px solid var(--border);
      border-radius: 8px;
      padding: 14px 16px;
    }
    .guide-card-title {
      font-size: 13px; font-weight: 700;
      color: var(--ink); margin-bottom: 6px;
    }
    .guide-card-body { font-size: 12px; color: var(--muted); line-height: 1.8; }
    .guide-card-body span { color: var(--ink); }

    /* ── スマホ対応 ── */
    @media (max-width: 640px) {
      .two-panel { grid-template-columns: 1fr; }
      .panel-left {
        border-right: none;
        border-bottom: 1px solid var(--border);
      }
      .result-cards   { grid-template-columns: repeat(2,1fr); }
      .result-cards-4 { grid-template-columns: repeat(2,1fr); }
      header { padding: 6px 10px; gap: 6px; }
      header h1 { font-size: 12px; }
      #verBadge { display: none; }
      .badge { font-size: 9px; padding: 1px 5px; }
    }
    @media (max-width: 400px) {
      .result-cards   { grid-template-columns: 1fr; }
      .result-cards-4 { grid-template-columns: 1fr; }
      .guide-grid { grid-template-columns: 1fr; }
    }
  </style>
</head>
<body>

  <!-- ← HOME バー -->
  <div class="home-bar">
    <a href="index.html" onmouseover="this.style.color='var(--accent)'" onmouseout="this.style.color='var(--muted)'">← HOME</a>
  </div>

  <!-- タイトルヘッダー -->
  <header>
    <h1>⚡ 電気保全 便利ツール集</h1>
    <span class="badge badge-green">online</span>
    <span class="badge badge-blue">Auto</span>
    <span id="verBadge">ver.1.20</span>
  </header>

  <!-- タブバー -->
  <div class="tabbar">
    <button class="tab-btn active" data-tab="wire"    onclick="switchTab('wire',this)">🔌 電線サイズ選定</button>
    <button class="tab-btn"        data-tab="ground"  onclick="switchTab('ground',this)">🟢 アース線選定</button>
    <button class="tab-btn"        data-tab="conduit" onclick="switchTab('conduit',this)">🔶 電線管・フレキ選定</button>
    <button class="tab-btn"        data-tab="guide"   onclick="switchTab('guide',this)">📋 電線種類ガイド</button>
  </div>

  <!-- ══════════════════════════════════════════
       TAB 1: 電線サイズ選定
  ══════════════════════════════════════════ -->
  <div id="tab-wire" class="tab-content active">
    <div class="two-panel">
      <!-- 左パネル：入力 -->
      <div class="panel-left">
        <div>
          <div class="section-title">基本条件</div>
          <div class="field">
            <label>負荷電流 I（A）</label>
            <input type="number" id="w-current" min="0.1" step="0.1" value="20" oninput="calcWire()" />
          </div>
          <div class="field">
            <label>電圧・相数</label>
            <select id="w-volt" onchange="calcWire()">
              <option value="100s">単相 100V</option>
              <option value="200s">単相 200V</option>
              <option value="200t" selected>三相 200V</option>
              <option value="400t">三相 400V</option>
            </select>
          </div>
          <div class="field">
            <label>配線方法</label>
            <select id="w-method" onchange="calcWire()">
              <option value="conduit">電線管内配線（CV・IV）</option>
              <option value="air">空中配線・ケーブルラック（CV）</option>
              <option value="direct">直埋・床下（CV）</option>
              <option value="panel">制御盤内（IV・KIV）</option>
            </select>
          </div>
          <div class="field">
            <label>設置環境</label>
            <select id="w-env" onchange="calcWire()">
              <option value="normal">屋内 一般（30℃以下）</option>
              <option value="outdoor">屋外・防水</option>
              <option value="hot">高温環境（40〜60℃）</option>
              <option value="veryhot">超高温（60℃超）</option>
            </select>
          </div>
        </div>
        <hr class="divider" />
        <div>
          <div class="section-title">補正係数</div>
          <div class="field">
            <label>同一管内 電線本数</label>
            <select id="w-cables" onchange="calcWire()">
              <option value="1">1〜2本（補正なし × 1.00）</option>
              <option value="3" selected>3〜4本（× 0.80）</option>
              <option value="5">5〜6本（× 0.75）</option>
              <option value="7">7本以上（× 0.70）</option>
            </select>
          </div>
          <div class="field">
            <label>需要率・余裕率</label>
            <div class="preset-row" id="w-margin-presets">
              <button class="preset-btn" onclick="setMargin(1.0,this)">× 1.0</button>
              <button class="preset-btn selected" onclick="setMargin(1.25,this)">× 1.25</button>
              <button class="preset-btn" onclick="setMargin(1.5,this)">× 1.5</button>
            </div>
            <input type="number" id="w-margin" value="1.25" min="1.0" step="0.05" style="margin-top:6px" oninput="calcWire()" />
          </div>
        </div>
        <hr class="divider" />
        <div>
          <div class="section-title">電線種類</div>
          <div class="field">
            <label>使用電線</label>
            <select id="w-wiretype" onchange="calcWire()">
              <option value="CV"  selected>CV（架橋ポリエチレン絶縁）</option>
              <option value="IV">IV（ビニル絶縁）</option>
              <option value="KIV">KIV（機器内配線用）</option>
              <option value="VVF">VVF（ビニル外装）</option>
              <option value="VCT">VCT（キャブタイヤ）</option>
            </select>
          </div>
        </div>
        <hr class="divider" />
        <div>
          <div class="section-title">📦 重量計算</div>
          <div class="field">
            <label>電線長さ（m）</label>
            <input type="number" id="w-length" min="1" step="1" value="10" oninput="calcWire()" />
          </div>
          <div class="field">
            <label>条数（並列本数）</label>
            <div class="preset-row" id="w-runs-presets">
              <button class="preset-btn selected" onclick="setRuns(1,this)">1条</button>
              <button class="preset-btn" onclick="setRuns(2,this)">2条</button>
              <button class="preset-btn" onclick="setRuns(3,this)">3条</button>
              <button class="preset-btn" onclick="setRuns(4,this)">4条</button>
            </div>
            <input type="number" id="w-runs" value="1" min="1" step="1" style="margin-top:6px" oninput="calcWire()" />
          </div>
        </div>
      </div>

      <!-- 右パネル：結果 -->
      <div class="panel-right">
        <div id="w-verdict" class="verdict-card">
          <div class="verdict-icon" id="w-verdict-icon">⚡</div>
          <div>
            <div class="verdict-main" id="w-verdict-main">条件を入力してください</div>
            <div class="verdict-sub"  id="w-verdict-sub">負荷電流と配線条件を設定すると推奨電線サイズが表示されます</div>
          </div>
        </div>

        <div class="result-cards" id="w-result-cards">
          <div class="card elec">
            <div class="card-label">設計電流（補正後）</div>
            <div class="card-value" id="w-design-I">—</div>
            <div class="card-sub" id="w-design-sub">—</div>
          </div>
          <div class="card accent">
            <div class="card-label">推奨電線サイズ</div>
            <div class="card-value" id="w-rec-size">—</div>
            <div class="card-sub" id="w-rec-cap">許容電流 — A</div>
          </div>
          <div class="card">
            <div class="card-label">最小サイズ（NG境界）</div>
            <div class="card-value" id="w-min-size">—</div>
            <div class="card-sub" id="w-min-cap">許容電流 — A</div>
          </div>
        </div>

        <!-- 単重・重量カード -->
        <div class="result-cards-2">
          <div class="card">
            <div class="card-label">⚖️ 単重（推奨サイズ）</div>
            <div class="card-value" id="w-unit-weight">—</div>
            <div class="card-sub" id="w-unit-weight-sub">kg/m</div>
          </div>
          <div class="card good">
            <div class="card-label">📦 総重量（長さ × 条数）</div>
            <div class="card-value" id="w-total-weight">—</div>
            <div class="card-sub" id="w-total-weight-sub">— m × — 条</div>
          </div>
        </div>

        <!-- 許容電流テーブル -->
        <div class="section-title" style="margin-top:4px">許容電流一覧（配線方法・補正係数適用後）</div>
        <div class="data-table-wrap">
          <table>
            <thead>
              <tr>
                <th>サイズ（mm²）</th>
                <th>基本許容電流（A）</th>
                <th>補正後（A）</th>
                <th>単重（kg/m）</th>
                <th>判定</th>
              </tr>
            </thead>
            <tbody id="w-table-body"></tbody>
          </table>
        </div>

        <!-- ブレーカ・電流メモ -->
        <div class="data-table-wrap">
          <table>
            <thead>
              <tr><th colspan="2">⚡ ブレーカ推奨定格（参考）</th></tr>
            </thead>
            <tbody id="w-breaker-body"></tbody>
          </table>
        </div>
      </div>
    </div>
  </div>

  <!-- ══════════════════════════════════════════
       TAB 2: アース線選定
  ══════════════════════════════════════════ -->
  <div id="tab-ground" class="tab-content">
    <div class="two-panel">
      <div class="panel-left">
        <div>
          <div class="section-title">接地条件</div>
          <div class="field">
            <label>電圧・相数</label>
            <select id="g-volt" onchange="calcGround()">
              <option value="100s">単相 100V</option>
              <option value="200s">単相 200V</option>
              <option value="200t" selected>三相 200V</option>
              <option value="400t">三相 400V</option>
            </select>
          </div>
          <div class="field">
            <label>主回路電線サイズ（mm²）</label>
            <select id="g-main-size" onchange="calcGround()">
              <option value="1.25">1.25</option>
              <option value="2">2</option>
              <option value="3.5">3.5</option>
              <option value="5.5">5.5</option>
              <option value="8">8</option>
              <option value="14" selected>14</option>
              <option value="22">22</option>
              <option value="38">38</option>
              <option value="60">60</option>
              <option value="100">100</option>
              <option value="150">150</option>
              <option value="200">200</option>
              <option value="250">250</option>
              <option value="325">325</option>
              <option value="400">400</option>
              <option value="500">500</option>
              <option value="600">600</option>
            </select>
          </div>
          <div class="field">
            <label>接地種別</label>
            <select id="g-class" onchange="calcGround()">
              <option value="D" selected>D種（300V以下、100Ω以下）</option>
              <option value="C">C種（300V超、10Ω以下）</option>
              <option value="A">A種（高圧・特高、10Ω以下）</option>
            </select>
          </div>
          <div class="field">
            <label>接地線の種類</label>
            <select id="g-wiretype" onchange="calcGround()">
              <option value="IV"  selected>IV（緑）</option>
              <option value="CV">CV（緑/黄）</option>
              <option value="bare">裸軟銅線（GV）</option>
            </select>
          </div>
        </div>
        <hr class="divider"/>
        <div>
          <div class="section-title">環境条件</div>
          <div class="field">
            <label>施設場所</label>
            <select id="g-location" onchange="calcGround()">
              <option value="indoor" selected>屋内</option>
              <option value="outdoor">屋外・防水</option>
              <option value="buried">地中埋設</option>
            </select>
          </div>
        </div>
      </div>

      <div class="panel-right">
        <div id="g-verdict" class="verdict-card">
          <div class="verdict-icon" id="g-verdict-icon">🟢</div>
          <div>
            <div class="verdict-main" id="g-verdict-main">条件を選択してください</div>
            <div class="verdict-sub"  id="g-verdict-sub">接地種別と主回路サイズを設定すると推奨アース線が表示されます</div>
          </div>
        </div>

        <div class="result-cards">
          <div class="card elec">
            <div class="card-label">接地種別</div>
            <div class="card-value" id="g-class-out">—</div>
            <div class="card-sub"   id="g-resist-out">接地抵抗 — Ω以下</div>
          </div>
          <div class="card accent">
            <div class="card-label">推奨アース線サイズ</div>
            <div class="card-value" id="g-rec-size">—</div>
            <div class="card-sub"   id="g-rec-type">—</div>
          </div>
          <div class="card">
            <div class="card-label">最小許容サイズ</div>
            <div class="card-value" id="g-min-size">—</div>
            <div class="card-sub">内線規程 準拠</div>
          </div>
        </div>

        <!-- 接地線サイズ対応表 -->
        <div class="section-title" style="margin-top:4px">接地線サイズ対応表（内線規程）</div>
        <div class="data-table-wrap">
          <table>
            <thead>
              <tr>
                <th>主回路電線（mm²）</th>
                <th>D種接地（mm²）</th>
                <th>C種接地（mm²）</th>
                <th>A種接地（mm²）</th>
              </tr>
            </thead>
            <tbody id="g-table-body"></tbody>
          </table>
        </div>

        <!-- 接地種別説明 -->
        <div class="section-title">接地種別 概要</div>
        <div class="guide-grid">
          <div class="guide-card">
            <div class="guide-card-title" style="color:var(--good)">D種接地（第3種）</div>
            <div class="guide-card-body">
              対象：<span>300V以下 機器の外箱</span><br>
              接地抵抗：<span>100Ω以下</span><br>
              例：<span>モータ・制御盤・コンセント</span><br>
              漏電遮断器付き：<span>500Ω以下でも可</span>
            </div>
          </div>
          <div class="guide-card">
            <div class="guide-card-title" style="color:var(--accent)">C種接地（特別第3種）</div>
            <div class="guide-card-body">
              対象：<span>300V超（400V級）機器の外箱</span><br>
              接地抵抗：<span>10Ω以下</span><br>
              例：<span>400Vモータ・インバータ・溶接機</span><br>
              漏電遮断器付き：<span>500Ω以下でも可</span>
            </div>
          </div>
          <div class="guide-card">
            <div class="guide-card-title" style="color:var(--warn)">A種接地（第1種）</div>
            <div class="guide-card-body">
              対象：<span>高圧・特別高圧機器の外箱</span><br>
              接地抵抗：<span>10Ω以下</span><br>
              例：<span>高圧受電設備・変圧器外箱</span>
            </div>
          </div>
          <div class="guide-card">
            <div class="guide-card-title" style="color:var(--muted)">B種接地（第2種）</div>
            <div class="guide-card-body">
              対象：<span>変圧器の低圧側中性点・低圧側1端子</span><br>
              計算式：<span>150÷Ig（Ω以下）</span><br>
              例：<span>柱上変圧器・受電設備</span>
            </div>
          </div>
        </div>
      </div>
    </div>
  </div>

  <!-- ══════════════════════════════════════════
       TAB 3: 電線管・フレキ選定
  ══════════════════════════════════════════ -->
  <div id="tab-conduit" class="tab-content">
    <div class="two-panel">
      <div class="panel-left">
        <div>
          <div class="section-title">電線情報</div>
          <div class="field">
            <label>電線サイズ（mm²）</label>
            <select id="c-size" onchange="calcConduit()">
              <option value="1.25">1.25</option>
              <option value="2">2</option>
              <option value="3.5">3.5</option>
              <option value="5.5" selected>5.5</option>
              <option value="8">8</option>
              <option value="14">14</option>
              <option value="22">22</option>
              <option value="38">38</option>
              <option value="60">60</option>
              <option value="100">100</option>
              <option value="150">150</option>
              <option value="200">200</option>
              <option value="250">250</option>
              <option value="325">325</option>
              <option value="400">400</option>
              <option value="500">500</option>
              <option value="600">600</option>
            </select>
          </div>
          <div class="field">
            <label>電線本数（心数）</label>
            <div class="preset-row" id="c-cores-presets">
              <button class="preset-btn" onclick="setCores(1,this)">1</button>
              <button class="preset-btn" onclick="setCores(2,this)">2</button>
              <button class="preset-btn selected" onclick="setCores(3,this)">3</button>
              <button class="preset-btn" onclick="setCores(4,this)">4</button>
            </div>
            <input type="number" id="c-cores" value="3" min="1" max="20" style="margin-top:6px" oninput="calcConduit()" />
          </div>
          <div class="field">
            <label>電線種類</label>
            <select id="c-wiretype" onchange="calcConduit()">
              <option value="IV"  selected>IV（ビニル絶縁）</option>
              <option value="CV">CV（架橋ポリエチレン）</option>
              <option value="VVF">VVF（ビニル外装フラット）</option>
              <option value="VCT">VCT（キャブタイヤ）</option>
            </select>
          </div>
        </div>
        <hr class="divider"/>
        <div>
          <div class="section-title">設置環境</div>
          <div class="field">
            <label>設置場所・用途</label>
            <select id="c-env" onchange="calcConduit()">
              <option value="indoor_exposed">屋内 露出配管</option>
              <option value="indoor_embed">屋内 埋込配管</option>
              <option value="outdoor">屋外・防水</option>
              <option value="machine">機械・装置への接続（可動部）</option>
              <option value="hightemp">高温環境（炉・乾燥機周辺）</option>
            </select>
          </div>
          <div class="field">
            <label>管種類</label>
            <select id="c-type" onchange="calcConduit()">
              <option value="all">全種類を表示</option>
              <option value="metal">金属管のみ（C管・G管）</option>
              <option value="pf">PF管・CD管のみ</option>
              <option value="flex">フレキ管のみ</option>
              <option value="rack">ケーブルラック</option>
            </select>
          </div>
        </div>
      </div>

      <div class="panel-right">
        <div id="c-verdict" class="verdict-card">
          <div class="verdict-icon" id="c-verdict-icon">🔶</div>
          <div>
            <div class="verdict-main" id="c-verdict-main">条件を選択してください</div>
            <div class="verdict-sub"  id="c-verdict-sub">電線サイズ・本数・環境を設定すると推奨管が表示されます</div>
          </div>
        </div>

        <div class="result-cards-2">
          <div class="card elec">
            <div class="card-label">電線占積断面積 合計</div>
            <div class="card-value" id="c-total-area">—</div>
            <div class="card-sub"  id="c-area-sub">（占積率 40% 基準）</div>
          </div>
          <div class="card accent">
            <div class="card-label">推奨 最小呼び径</div>
            <div class="card-value" id="c-rec-size">—</div>
            <div class="card-sub"  id="c-rec-type">—</div>
          </div>
        </div>

        <!-- 管種別選定テーブル -->
        <div class="section-title" style="margin-top:4px">管種別 選定結果</div>
        <div class="data-table-wrap">
          <table>
            <thead>
              <tr>
                <th>管の種類</th>
                <th>推奨呼び径</th>
                <th>内径（mm）</th>
                <th>占積率</th>
                <th>適用環境</th>
              </tr>
            </thead>
            <tbody id="c-table-body"></tbody>
          </table>
        </div>

        <!-- 管種類ガイド -->
        <div class="section-title">管種類 特性ガイド</div>
        <div class="guide-grid" id="c-guide-grid"></div>
      </div>
    </div>
  </div>

  <!-- ══════════════════════════════════════════
       TAB 4: 電線種類ガイド
  ══════════════════════════════════════════ -->
  <div id="tab-guide" class="tab-content">
    <div class="panel-right" style="flex:1; overflow-y:auto; max-width:100%;">
      <div class="section-title">電線・ケーブル種類 早見表</div>
      <div class="data-table-wrap">
        <table>
          <thead>
            <tr>
              <th>種類</th>
              <th>略称</th>
              <th>最高使用温度</th>
              <th>主な用途</th>
              <th>特徴・注意</th>
            </tr>
          </thead>
          <tbody>
            <tr><td>架橋ポリエチレン絶縁ビニルシースケーブル</td><td class="elec-text">CV</td><td>90℃</td><td>一般動力・幹線</td><td>最も汎用。許容電流が大きい</td></tr>
            <tr><td>ビニル絶縁電線</td><td class="hl">IV</td><td>60℃</td><td>屋内配線・制御盤内</td><td>単体では使用不可（管内・ダクト内）</td></tr>
            <tr><td>機器内配線用ビニル電線</td><td class="hl">KIV</td><td>60℃</td><td>制御盤内・機器内部</td><td>より線・柔軟。盤内配線に最適</td></tr>
            <tr><td>ビニル絶縁ビニル外装ケーブル（平形）</td><td class="hl">VVF</td><td>60℃</td><td>屋内一般配線</td><td>単相100/200V 家庭・軽動力</td></tr>
            <tr><td>ビニル絶縁ビニル外装ケーブル（丸形）</td><td class="hl">VVR</td><td>60℃</td><td>屋内一般配線</td><td>VVFの丸形。柔軟性やや高い</td></tr>
            <tr><td>ビニルキャブタイヤケーブル</td><td class="warn-text">VCT</td><td>60℃</td><td>可動部・移動用</td><td>柔軟・耐油。延長コード・溶接機</td></tr>
            <tr><td>クロロプレンキャブタイヤケーブル</td><td class="warn-text">CT</td><td>60℃</td><td>屋外移動・重作業</td><td>耐油・耐候・耐炎性優秀</td></tr>
            <tr><td>耐熱ビニル絶縁電線</td><td class="bad-text">HIV</td><td>75℃</td><td>高温箇所・盤内</td><td>IVより許容電流大。高温盤内に使用</td></tr>
            <tr><td>架橋ポリエチレン絶縁耐燃性ポリエチレンシースケーブル</td><td class="elec-text">EM-CE / ECX</td><td>90℃</td><td>環境配慮・幹線</td><td>ノンハロゲン。燃焼時ガス毒性低</td></tr>
            <tr><td>耐火ケーブル</td><td class="bad-text">FP</td><td>60℃（耐火：840℃×30min）</td><td>非常用・防災回路</td><td>消防法・建基法要求箇所に必須</td></tr>
            <tr><td>ビニル外装制御用ケーブル</td><td class="hl">CVV</td><td>60℃</td><td>制御・計装</td><td>多心（2〜37芯）。信号・制御回路</td></tr>
            <tr><td>架橋ポリエチレン絶縁制御用ケーブル</td><td class="elec-text">CVVS / CPEVS</td><td>90℃</td><td>シールド要計装</td><td>シールド付き。ノイズ対策要所に</td></tr>
          </tbody>
        </table>
      </div>

      <div class="section-title" style="margin-top:8px">環境別 推奨電線早見表</div>
      <div class="guide-grid">
        <div class="guide-card">
          <div class="guide-card-title" style="color:var(--accent)">🏭 制御盤内</div>
          <div class="guide-card-body">
            動力回路：<span>IV / HIV / KIV</span><br>
            制御回路：<span>KIV / CVV</span><br>
            シールド要：<span>CVVS / CPEVS</span><br>
            ポイント：<span>許容温度・柔軟性・識別色</span>
          </div>
        </div>
        <div class="guide-card">
          <div class="guide-card-title" style="color:var(--good)">🏢 屋内一般配線</div>
          <div class="guide-card-body">
            幹線：<span>CV / CVT</span><br>
            分岐・コンセント：<span>VVF / VVR</span><br>
            管内配線：<span>IV</span><br>
            ノンハロゲン要：<span>EM-CE / ECX</span>
          </div>
        </div>
        <div class="guide-card">
          <div class="guide-card-title" style="color:var(--warn)">☔ 屋外・防水</div>
          <div class="guide-card-body">
            一般：<span>CV（シース保護）</span><br>
            移動・可動：<span>CT / VCT</span><br>
            埋設：<span>CV / EM-CE</span><br>
            ポイント：<span>防水端末処理・外傷保護</span>
          </div>
        </div>
        <div class="guide-card">
          <div class="guide-card-title" style="color:var(--bad)">🔥 高温環境</div>
          <div class="guide-card-body">
            〜75℃：<span>HIV</span><br>
            〜90℃：<span>CV / EM-CE</span><br>
            〜180℃：<span>耐熱ガラス編組電線（RHLV）</span><br>
            ポイント：<span>許容温度＋補正係数必ず適用</span>
          </div>
        </div>
        <div class="guide-card">
          <div class="guide-card-title" style="color:var(--elec)">⚙️ 可動部・移動機器</div>
          <div class="guide-card-body">
            軽作業：<span>VCT（2種キャブタイヤ）</span><br>
            重作業・屋外：<span>CT（クロロプレン）</span><br>
            溶接機：<span>WCT（溶接用）</span><br>
            ポイント：<span>曲げ半径・繰り返し耐性確認</span>
          </div>
        </div>
        <div class="guide-card">
          <div class="guide-card-title" style="color:var(--muted)">🚒 防災・非常用</div>
          <div class="guide-card-body">
            消防設備：<span>FP（耐火ケーブル）</span><br>
            防煙・排煙：<span>FP-C / HP（耐熱）</span><br>
            ノンハロゲン：<span>EM-FP</span><br>
            ポイント：<span>消防法・建基法で種別指定</span>
          </div>
        </div>
      </div>

      <div class="section-title" style="margin-top:8px">識別色（JIS C 3605 / 内線規程）</div>
      <div class="data-table-wrap">
        <table>
          <thead>
            <tr><th>用途</th><th>推奨色</th><th>備考</th></tr>
          </thead>
          <tbody>
            <tr><td>電圧線（L1）</td><td style="color:#e55">赤</td><td>三相R相・単相L1</td></tr>
            <tr><td>電圧線（L2）</td><td style="color:#aaa">白 / 灰</td><td>三相S相・単相N</td></tr>
            <tr><td>電圧線（L3）</td><td style="color:#55e">青 / 黒</td><td>三相T相</td></tr>
            <tr><td>接地線（PE）</td><td style="color:#3fb950">緑 / 緑黄</td><td>D種・C種アース</td></tr>
            <tr><td>中性線（N）</td><td style="color:#aaa">白</td><td>単相3線・三相4線</td></tr>
            <tr><td>制御回路（DC+）</td><td style="color:#e55">赤</td><td>DC24V ＋側</td></tr>
            <tr><td>制御回路（DC−）</td><td style="color:#55e">青</td><td>DC24V −側（0V）</td></tr>
            <tr><td>制御回路（AC）</td><td style="color:#e90">黄 / オレンジ</td><td>AC制御電源</td></tr>
          </tbody>
        </table>
      </div>
    </div>
  </div>

  <script>
    /* ══════════════════════════════
       共通ユーティリティ
    ══════════════════════════════ */
    const $ = id => document.getElementById(id);

    function switchTab(name, btn) {
      document.querySelectorAll('.tab-content').forEach(el => el.classList.remove('active'));
      document.querySelectorAll('.tab-btn').forEach(el => el.classList.remove('active'));
      $('tab-' + name).classList.add('active');
      btn.classList.add('active');
    }

    /* ══════════════════════════════
       TAB1: 電線サイズ選定
    ══════════════════════════════ */

    // CV/IV/KIV/VVF/VCT 許容電流テーブル
    // [サイズ mm², CV管内, CV空中, CV直埋, IV管内, KIV, VVF, VCT]
    // 単重テーブル [mm², CV(kg/m), IV(kg/m), KIV(kg/m), VVF(kg/m), VCT(kg/m)]
    // 参考値：JCS・メーカーカタログ（住友電工・フジクラ等）
    const WIRE_WEIGHT = {
      //  mm²   CV      IV      KIV     VVF     VCT
      1.25: { CV:0.068, IV:0.025, KIV:0.025, VVF:0.054, VCT:0.090 },
      2:    { CV:0.090, IV:0.034, KIV:0.034, VVF:0.068, VCT:0.115 },
      3.5:  { CV:0.125, IV:0.050, KIV:0.050, VVF:0.098, VCT:0.160 },
      5.5:  { CV:0.165, IV:0.072, KIV:0.072, VVF:0.140, VCT:0.215 },
      8:    { CV:0.215, IV:0.098, KIV:0.098, VVF:null,  VCT:0.280 },
      14:   { CV:0.330, IV:0.160, KIV:0.160, VVF:null,  VCT:0.420 },
      22:   { CV:0.480, IV:0.235, KIV:0.235, VVF:null,  VCT:0.610 },
      38:   { CV:0.770, IV:0.390, KIV:0.390, VVF:null,  VCT:0.960 },
      60:   { CV:1.15,  IV:0.600, KIV:0.600, VVF:null,  VCT:1.430 },
      100:  { CV:1.82,  IV:0.960, KIV:0.960, VVF:null,  VCT:null  },
      150:  { CV:2.65,  IV:1.420, KIV:1.420, VVF:null,  VCT:null  },
      200:  { CV:3.45,  IV:1.880, KIV:1.880, VVF:null,  VCT:null  },
      250:  { CV:4.30,  IV:2.350, KIV:2.350, VVF:null,  VCT:null  },
      325:  { CV:5.50,  IV:3.050, KIV:3.050, VVF:null,  VCT:null  },
      400:  { CV:6.70,  IV:3.750, KIV:3.750, VVF:null,  VCT:null  },
      500:  { CV:8.30,  IV:4.650, KIV:4.650, VVF:null,  VCT:null  },
      600:  { CV:9.90,  IV:5.600, KIV:5.600, VVF:null,  VCT:null  },
    };

    function getUnitWeight(sizeMM, wtype) {
      const row = WIRE_WEIGHT[sizeMM];
      if (!row) return null;
      const key = (wtype === 'KIV') ? 'KIV' : wtype;
      const w = row[key];
      return (w != null) ? w : null;
    }

    const WIRE_TABLE = [
      // size,  CV管内, CV空中, CV直埋, IV管内, KIV, VVF, VCT
      [1.25,    19,    19,    22,    17,    17,  15,   13],
      [2,       26,    27,    30,    23,    23,  21,   18],
      [3.5,     34,    36,    41,    32,    32,  27,   24],
      [5.5,     43,    47,    53,    42,    42,  35,   31],
      [8,       55,    61,    68,    53,    53, '—',   40],
      [14,      75,    84,    95,    72,    72, '—',   55],
      [22,      99,   112,   125,    95,    95, '—',   73],
      [38,     133,   153,   170,   127,   127, '—',   98],
      [60,     172,   200,   220,   164,   164, '—',  128],
      [100,    230,   270,   295,   219,   219, '—',  175],
      [150,    280,   335,   360,   265,   265, '—',  '—'],
      [200,    325,   390,   415,   305,   305, '—',  '—'],
      [250,    375,   455,   480,   350,   350, '—',  '—'],
      [325,    430,   530,   560,   400,   400, '—',  '—'],
      [400,    480,   600,   630,   445,   445, '—',  '—'],
      [500,    545,   685,   715,   505,   505, '—',  '—'],
      [600,    615,   770,   805,   565,   565, '—',  '—'],
    ];

    // 高温補正係数（基準40℃）
    function tempFactor(env) {
      return env === 'hot' ? 0.82 : env === 'veryhot' ? 0.71 : 1.0;
    }

    // 同一管内本数補正
    function cableFactor(n) {
      return n === '3' ? 0.80 : n === '5' ? 0.75 : n === '7' ? 0.70 : 1.0;
    }

    // 配線方法から許容電流インデックスを返す
    function wireColIdx(method, wtype) {
      if (wtype === 'IV' || wtype === 'KIV') return 4;
      if (wtype === 'VVF') return 6;
      if (wtype === 'VCT') return 7;
      // CV
      if (method === 'air') return 2;
      if (method === 'direct') return 3;
      return 1; // conduit / panel
    }

    function setRuns(v, btn) {
      $('w-runs').value = v;
      document.querySelectorAll('#w-runs-presets .preset-btn').forEach(b => b.classList.remove('selected'));
      btn.classList.add('selected');
      calcWire();
    }

    function setMargin(v, btn) {
      $('w-margin').value = v;
      document.querySelectorAll('#w-margin-presets .preset-btn').forEach(b => b.classList.remove('selected'));
      btn.classList.add('selected');
      calcWire();
    }

    function calcWire() {
      const I       = parseFloat($('w-current').value) || 0;
      const method  = $('w-method').value;
      const env     = $('w-env').value;
      const cables  = $('w-cables').value;
      const margin  = parseFloat($('w-margin').value) || 1.0;
      const wtype   = $('w-wiretype').value;
      const length  = parseFloat($('w-length').value) || 0;
      const runs    = parseInt($('w-runs').value) || 1;

      const cf  = cableFactor(cables);
      const tf  = tempFactor(env);
      const Ides = I * margin; // 設計電流（余裕込み）
      const col  = wireColIdx(method, wtype);

      const rows = WIRE_TABLE.filter(r => r[col] !== '—');

      // 補正後許容電流で Ides を満たす最小サイズ
      let recIdx = -1, minIdx = -1;
      for (let i = 0; i < rows.length; i++) {
        const cap = rows[i][col] * cf * tf;
        if (cap >= Ides && minIdx === -1) minIdx = i;
        if (cap >= Ides * 1.2 && recIdx === -1) recIdx = i; // 20%余裕
      }
      if (recIdx === -1) recIdx = rows.length - 1;
      if (minIdx === -1) minIdx = rows.length - 1;

      const recRow = rows[recIdx];
      const minRow = rows[minIdx];

      // カード更新
      $('w-design-I').innerHTML = `${Ides.toFixed(1)}<span class="card-unit"> A</span>`;
      $('w-design-sub').textContent = `元電流 ${I}A × 余裕率 ${margin}`;
      $('w-rec-size').innerHTML = `${recRow[0]}<span class="card-unit"> mm²</span>`;
      $('w-rec-cap').textContent = `許容電流 ${(recRow[col]*cf*tf).toFixed(0)} A`;
      $('w-min-size').innerHTML = `${minRow[0]}<span class="card-unit"> mm²</span>`;
      $('w-min-cap').textContent = `許容電流 ${(minRow[col]*cf*tf).toFixed(0)} A`;

      // 単重・総重量
      const uw = getUnitWeight(recRow[0], wtype);
      if (uw != null) {
        $('w-unit-weight').innerHTML = `${uw.toFixed(3)}<span class="card-unit"> kg/m</span>`;
        $('w-unit-weight-sub').textContent = `${recRow[0]} mm² ${wtype}（参考値）`;
        if (length > 0) {
          const total = uw * length * runs;
          $('w-total-weight').innerHTML = `${total.toFixed(1)}<span class="card-unit"> kg</span>`;
          $('w-total-weight-sub').textContent = `${length} m × ${runs}条 × ${uw.toFixed(3)} kg/m`;
        } else {
          $('w-total-weight').innerHTML = `—`;
          $('w-total-weight-sub').textContent = `長さを入力してください`;
        }
      } else {
        $('w-unit-weight').innerHTML = `—`;
        $('w-unit-weight-sub').textContent = `この種類のデータなし`;
        $('w-total-weight').innerHTML = `—`;
        $('w-total-weight-sub').textContent = `—`;
      }

      // テーブル生成
      const tbody = $('w-table-body');
      tbody.innerHTML = rows.map((r, i) => {
        const base = r[col];
        const cap  = (base * cf * tf).toFixed(0);
        const ok   = cap >= Ides;
        const isRec = i === recIdx;
        const isMin = i === minIdx;
        let judge = ok ? `<span class="good-text">✔ OK</span>` : `<span class="bad-text">✘ NG</span>`;
        if (isRec) judge = `<span class="elec-text">★ 推奨</span>`;
        else if (isMin && !isRec) judge = `<span class="warn-text">△ 最小</span>`;
        const uwRow = getUnitWeight(r[0], wtype);
        const uwCell = uwRow != null ? `${uwRow.toFixed(3)}` : `<span style="color:var(--muted)">—</span>`;
        return `<tr${isRec ? ' class="highlight-row"' : ''}>
          <td>${r[0]} mm²</td>
          <td>${base} A</td>
          <td>${cap} A</td>
          <td>${uwCell}</td>
          <td>${judge}</td>
        </tr>`;
      }).join('');

      // ブレーカ推奨
      const breakerRatings = [5,10,15,20,30,40,50,60,75,100,125,150,175,200,225,250,300,350,400,500,600,700,800,1000];
      const bRec = breakerRatings.find(b => b >= Ides * 1.0) || 1000;
      const bRecCapNum = rows[recIdx] ? Math.floor(rows[recIdx][col]*cf*tf) : 0;
      const bRecCap = bRecCapNum > 0 ? bRecCapNum : '—';
      const breakerOk = bRecCapNum > 0 && bRec <= bRecCapNum;
      const breakerJudge = bRecCapNum === 0
        ? `<span style="color:var(--muted)">${bRec} A ≦ ${bRecCap} A</span>`
        : breakerOk
          ? `<span class="good-text">✔ OK　${bRec} A ≦ ${bRecCap} A</span>`
          : `<span class="bad-text">⚠ 要確認　${bRec} A ＞ ${bRecCap} A</span>`;
      $('w-breaker-body').innerHTML = `
        <tr><td>推奨 MCB/MCCB 定格</td><td class="elec-text">${bRec} A</td></tr>
        <tr><td>電線許容電流との確認（ブレーカ定格 ≦ 電線許容電流）</td><td>${breakerJudge}</td></tr>
        <tr><td>設計電流（余裕込み）</td><td>${Ides.toFixed(1)} A</td></tr>
      `;

      // 判定バナー
      const recCap = recRow[col] * cf * tf;
      let icon, main, sub, color;
      if (I <= 0) {
        icon='⚡'; main='電流を入力してください'; sub=''; color='var(--border)';
      } else {
        const ratio = recCap / Ides;
        if (ratio >= 1.5) {
          icon='🟢'; main=`推奨サイズ: ${recRow[0]} mm²（${wtype}）`; sub=`設計電流 ${Ides.toFixed(1)} A に対し許容 ${recCap.toFixed(0)} A（${(ratio*100).toFixed(0)}%）`; color='var(--good)';
        } else {
          icon='✅'; main=`推奨サイズ: ${recRow[0]} mm²（${wtype}）`; sub=`設計電流 ${Ides.toFixed(1)} A に対し許容 ${recCap.toFixed(0)} A（${(ratio*100).toFixed(0)}%）`; color='var(--elec)';
        }
      }
      $('w-verdict-icon').textContent = icon;
      $('w-verdict-main').textContent = main;
      $('w-verdict-sub').textContent  = sub;
      $('w-verdict').style.borderColor = color;
    }

    /* ══════════════════════════════
       TAB2: アース線選定
    ══════════════════════════════ */

    // [主回路mm², D種mm², C種mm², A種mm²]
    const GROUND_TABLE = [
      [1.25,  1.6, 1.6, 1.6],
      [2,     1.6, 1.6, 1.6],
      [3.5,   1.6, 2.0, 2.0],
      [5.5,   2.0, 2.0, 3.5],
      [8,     2.0, 3.5, 3.5],
      [14,    3.5, 5.5, 5.5],
      [22,    5.5, 5.5, 8  ],
      [38,    5.5, 8,   14 ],
      [60,    8,   14,  14 ],
      [100,   14,  22,  22 ],
      [150,   22,  38,  38 ],
      [200,   38,  38,  60 ],
      [250,   38,  60,  60 ],
      [325,   60,  60,  100],
      [400,   60,  100, 100],
      [500,   100, 100, 150],
      [600,   100, 150, 150],
    ];

    const GROUND_CLASS = {
      D: { label: 'D種', resist: '100 Ω以下', note: '漏電遮断器付き：500Ω以下可' },
      C: { label: 'C種（特別第3種）', resist: '10 Ω以下', note: '漏電遮断器付き：500Ω以下可' },
      A: { label: 'A種（第1種）', resist: '10 Ω以下', note: '高圧・特別高圧機器' },
    };

    function calcGround() {
      const volt   = $('g-volt').value;
      const mainSz = parseFloat($('g-main-size').value);
      const gc     = $('g-class').value;
      const wtype  = $('g-wiretype').value;
      const loc    = $('g-location').value;

      const gInfo = GROUND_CLASS[gc];
      const colIdx = gc === 'D' ? 1 : gc === 'C' ? 2 : 3;

      const row = GROUND_TABLE.find(r => r[0] === mainSz);
      const minSz  = row ? row[colIdx] : '—';
      const recSz  = row ? (minSz <= 3.5 ? minSz : minSz) : '—'; // 推奨 = 最小以上

      $('g-class-out').innerHTML = `${gInfo.label}`;
      $('g-resist-out').textContent = `接地抵抗 ${gInfo.resist}`;
      $('g-rec-size').innerHTML = `${recSz}<span class="card-unit"> mm²</span>`;
      $('g-rec-type').textContent = `${wtype}（${loc === 'outdoor' ? '耐候シース付き' : loc === 'buried' ? '直埋用シース' : '屋内用'}）`;
      $('g-min-size').innerHTML = `${minSz}<span class="card-unit"> mm²</span>`;

      // テーブル生成
      $('g-table-body').innerHTML = GROUND_TABLE.map(r => {
        const isMain = r[0] === mainSz;
        return `<tr${isMain ? ' class="highlight-row"' : ''}>
          <td>${r[0]} mm²</td>
          <td>${r[1]} mm²</td>
          <td>${r[2]} mm²</td>
          <td>${r[3]} mm²</td>
        </tr>`;
      }).join('');

      // 判定
      const color = gc === 'A' ? 'var(--warn)' : gc === 'C' ? 'var(--accent)' : 'var(--good)';
      $('g-verdict-icon').textContent = gc === 'A' ? '⚠️' : gc === 'C' ? '🔵' : '🟢';
      $('g-verdict-main').textContent = `${gInfo.label} 接地　推奨 ${recSz} mm²（${wtype}）`;
      $('g-verdict-sub').textContent  = `接地抵抗：${gInfo.resist}　/ ${gInfo.note}`;
      $('g-verdict').style.borderColor = color;
    }

    /* ══════════════════════════════
       TAB3: 電線管・フレキ選定
    ══════════════════════════════ */

    // 電線外径テーブル [mm², IV外径, CV外径, VVF外径, VCT外径]
    const WIRE_OD = {
      1.25: { IV:3.2, CV:7.5,  VVF:5.5,  VCT:7.5  },
      2:    { IV:3.5, CV:8.0,  VVF:6.0,  VCT:8.0  },
      3.5:  { IV:4.2, CV:9.0,  VVF:7.0,  VCT:9.5  },
      5.5:  { IV:5.0, CV:10.0, VVF:8.5,  VCT:11.0 },
      8:    { IV:5.8, CV:11.5, VVF:null, VCT:12.5 },
      14:   { IV:7.0, CV:13.5, VVF:null, VCT:15.0 },
      22:   { IV:8.5, CV:16.0, VVF:null, VCT:18.0 },
      38:   { IV:10.5,CV:19.5, VVF:null, VCT:22.0 },
      60:   { IV:13.0,CV:24.0, VVF:null, VCT:27.0 },
      100:  { IV:16.5,CV:30.0, VVF:null, VCT:null  },
      150:  { IV:20.0,CV:36.0, VVF:null, VCT:null  },
      200:  { IV:23.0,CV:41.0, VVF:null, VCT:null  },
      250:  { IV:26.0,CV:46.0, VVF:null, VCT:null  },
      325:  { IV:30.0,CV:53.0, VVF:null, VCT:null  },
      400:  { IV:33.0,CV:59.0, VVF:null, VCT:null  },
      500:  { IV:37.0,CV:66.0, VVF:null, VCT:null  },
      600:  { IV:41.0,CV:73.0, VVF:null, VCT:null  },
    };

    // 金属管(C管) 内径テーブル [呼び, 内径mm]
    const METAL_C = [
      ['C16', 14.9], ['C22', 20.7], ['C28', 26.5],
      ['C36', 34.5], ['C42', 40.5], ['C54', 52.5],
      ['C70', 67.5], ['C82', 79.5],
    ];
    // PF管
    const PF_PIPE = [
      ['PF16', 12.5], ['PF22', 18.0], ['PF28', 23.5],
      ['PF36', 31.0], ['PF42', 36.5], ['PF54', 48.5],
    ];
    // フレキ管（耐圧防水 PF相当）
    const FLEX_PIPE = [
      ['フレキ16', 13.0], ['フレキ22', 18.5], ['フレキ28', 24.5],
      ['フレキ36', 32.0], ['フレキ42', 37.5], ['フレキ54', 50.0],
    ];

    const CONDUIT_GUIDES = {
      metal: {
        title: '⚙️ 金属管（C管・G管）',
        color: 'var(--accent)',
        body: '耐機械的衝撃性：<span>最高</span><br>屋外・埋設：<span>○（防水処置要）</span><br>可動部：<span>✗</span><br>電磁シールド：<span>△（接地要）</span><br>コスト：<span>高め</span>'
      },
      pf: {
        title: '🔷 PF管・CD管',
        color: 'var(--good)',
        body: '耐機械的衝撃性：<span>中</span><br>屋外：<span>PF○ / CD✗（遮光要）</span><br>可動部：<span>✗（固定配管用）</span><br>施工性：<span>◎（軽量・容易）</span><br>コスト：<span>安い</span>'
      },
      flex: {
        title: '🌀 フレキ管（耐圧・防水）',
        color: 'var(--elec)',
        body: '耐機械的衝撃性：<span>高（耐圧型）</span><br>防水：<span>○（防水型選択）</span><br>可動部：<span>○（繰り返し曲げ耐性あり）</span><br>用途：<span>機械への最終接続・端末処理</span><br>コスト：<span>中〜高</span>'
      },
      rack: {
        title: '📦 ケーブルラック',
        color: 'var(--muted)',
        body: '対象：<span>CV / CVT 多条敷設</span><br>許容電流：<span>空中敷設と同等（束ねると低下）</span><br>施工性：<span>◎（多回路同時配線）</span><br>用途：<span>工場幹線・電気室〜盤間</span><br>注意：<span>電線間隔・束ね補正必要</span>'
      }
    };

    function setCores(n, btn) {
      $('c-cores').value = n;
      document.querySelectorAll('#c-cores-presets .preset-btn').forEach(b => b.classList.remove('selected'));
      btn.classList.add('selected');
      calcConduit();
    }

    function calcConduit() {
      const sizeMM = parseFloat($('c-size').value);
      const cores  = parseInt($('c-cores').value) || 1;
      const wtype  = $('c-wiretype').value;
      const env    = $('c-env').value;
      const ctype  = $('c-type').value;

      const odMap = WIRE_OD[sizeMM];
      const od = odMap ? (odMap[wtype] || odMap['IV']) : 10;
      const wireArea = Math.PI * (od/2) ** 2;
      const totalArea = wireArea * cores;
      const reqInner  = Math.sqrt(totalArea / (Math.PI * 0.4)) * 2; // 占積率40%から最小内径

      $('c-total-area').innerHTML = `${totalArea.toFixed(0)}<span class="card-unit"> mm²</span>`;
      $('c-area-sub').textContent = `外径 ${od} mm × ${cores}本　→ 必要内径 ${reqInner.toFixed(0)} mm以上`;

      // 各管種の推奨
      function findPipe(table) {
        return table.find(p => p[1] >= reqInner) || table[table.length-1];
      }
      const recMetal = findPipe(METAL_C);
      const recPF    = findPipe(PF_PIPE);
      const recFlex  = findPipe(FLEX_PIPE);

      // 全体推奨（環境に応じた最適管）
      let recMain, recType;
      if (env === 'machine') { recMain = recFlex[0]; recType = 'フレキ管（可動部対応）'; }
      else if (env === 'outdoor' || env === 'hightemp') { recMain = recMetal[0]; recType = '金属管（C管）'; }
      else { recMain = recPF[0]; recType = 'PF管（施工性重視）'; }

      $('c-rec-size').textContent = recMain;
      $('c-rec-type').textContent = recType;

      // 管種テーブル
      const showAll   = ctype === 'all';
      const showMetal = showAll || ctype === 'metal';
      const showPF    = showAll || ctype === 'pf';
      const showFlex  = showAll || ctype === 'flex';
      const showRack  = showAll || ctype === 'rack';

      let rows = '';
      if (showMetal) {
        METAL_C.forEach(p => {
          const area = Math.PI*(p[1]/2)**2;
          const fill = ((totalArea/area)*100).toFixed(0);
          const ok = p[1] >= reqInner;
          const isRec = p[0] === recMetal[0];
          rows += `<tr${isRec&&(showAll||ctype==='metal')?' class="highlight-row"':''}>
            <td>${p[0]}</td><td>${ok?'<span class="good-text">'+p[0]+'</span>':'<span class="bad-text">NG</span>'}</td>
            <td>${p[1]}</td><td${fill>40?' style="color:var(--bad)"':ok?' style="color:var(--good)"':''} >${fill}%</td>
            <td>屋内・屋外・埋設 ○</td>
          </tr>`;
        });
      }
      if (showPF) {
        PF_PIPE.forEach(p => {
          const area = Math.PI*(p[1]/2)**2;
          const fill = ((totalArea/area)*100).toFixed(0);
          const ok = p[1] >= reqInner;
          const isRec = p[0] === recPF[0];
          rows += `<tr${isRec&&(showAll||ctype==='pf')?' class="highlight-row"':''}>
            <td>${p[0]}</td><td>${ok?'<span class="good-text">'+p[0]+'</span>':'<span class="bad-text">NG</span>'}</td>
            <td>${p[1]}</td><td${fill>40?' style="color:var(--bad)"':ok?' style="color:var(--good)"':''} >${fill}%</td>
            <td>屋内 ○ / 屋外 PFのみ ○</td>
          </tr>`;
        });
      }
      if (showFlex) {
        FLEX_PIPE.forEach(p => {
          const area = Math.PI*(p[1]/2)**2;
          const fill = ((totalArea/area)*100).toFixed(0);
          const ok = p[1] >= reqInner;
          const isRec = p[0] === recFlex[0];
          rows += `<tr${isRec&&(showAll||ctype==='flex')?' class="highlight-row"':''}>
            <td>${p[0]}</td><td>${ok?'<span class="good-text">'+p[0]+'</span>':'<span class="bad-text">NG</span>'}</td>
            <td>${p[1]}</td><td${fill>40?' style="color:var(--bad)"':ok?' style="color:var(--good)"':''} >${fill}%</td>
            <td>可動部 ○ / 防水型 ○</td>
          </tr>`;
        });
      }
      if (showRack) {
        rows += `<tr>
          <td>ケーブルラック</td>
          <td class="elec-text">設計による</td>
          <td>—</td><td>—</td>
          <td>多条敷設 ◎ / 幹線向き</td>
        </tr>`;
      }
      $('c-table-body').innerHTML = rows;

      // ガイドカード
      const guideGrid = $('c-guide-grid');
      guideGrid.innerHTML = '';
      ['metal','pf','flex','rack'].forEach(k => {
        if (!showAll && ctype !== k) return;
        const g = CONDUIT_GUIDES[k];
        guideGrid.innerHTML += `<div class="guide-card">
          <div class="guide-card-title" style="color:${g.color}">${g.title}</div>
          <div class="guide-card-body">${g.body}</div>
        </div>`;
      });

      // 判定
      $('c-verdict-icon').textContent = '🔶';
      $('c-verdict-main').textContent = `推奨管：${recMain}（${recType}）`;
      $('c-verdict-sub').textContent  = `電線占積断面積 ${totalArea.toFixed(0)} mm² / 必要内径 ${reqInner.toFixed(0)} mm以上（占積率40%基準）`;
      $('c-verdict').style.borderColor = 'var(--elec)';
    }

    /* ══════════════════════════════
       初期計算
    ══════════════════════════════ */
    calcWire();
    calcGround();
    calcConduit();
  </script>
</body>
</html>
